# エネルギー消費性能計算プログラム(非住宅版) 標準入力法

## 概要
このドキュメントは、非住宅建築物のエネルギー消費性能計算プログラムの標準入力法に基づいた計算結果を報告するものです。計算実施日時は2026年2月5日16時42分で、評価対象は「一次エネルギー消費量とPAL*(単体建築物)」です。建物は「test」という名称で、東京都大田区に位置する地上5階地下0階建てのホテルであり、6地域、年間の日射量が中程度の地域に区分されます。

計算結果は、PAL*（年間熱負荷係数）と一次エネルギー消費量、およびBEI（エネルギー消費性能係数）の評価を示しています。PAL*は設計値410 MJ/(m²年)に対し基準値530 MJ/(m²年)であり、BPIは0.78で「達成」しています。しかし、一次エネルギー消費量については、様々な基準（H28年4月以降、R6年4月以降、R4年10月以降の建築物エネルギー消費性能基準、大規模建築物エネルギー消費性能基準、建築物エネルギー消費性能誘導基準）において、設計値が基準値を上回っており、いずれも「非達成」という結果になっています。太陽光発電やコージェネレーション設備は導入されていません。

換気、照明、給湯設備に関してはBEIが1.00を下回る項目が多く、比較的良好な性能を示していますが、空調設備（BEI/AC 2.24）のエネルギー消費が全体性能に大きく影響していることが伺えます。

## 本文

### 1. 計算条件

| 項目             | 内容                                |
| :--------------- | :---------------------------------- |
| 計算実施日時     | 2026年2月5日 16時42分              |
| 入力責任者       | namigata@one-building.co.jp         |
| プログラムのバージョン | Ver.3.9 (2025.10)                   |
| 評価対象         | 一次エネルギー消費量とPAL*(単体建築物) |
| XML ID           | 91677e38-731e-4ebf                  |
| 再出力コード     | NSSM-IMCM-TNZA-HTIV                 |

*※評価対象が「一次エネルギー消費量のみ」の場合、様式8非空調外皮仕様は評価されません。*

### 2. 建物の概要

| 項目                     | 内容               |
| :----------------------- | :----------------- |
| 建物名称                 | test               |
| 建物所在地               | 東京都大田区1-2-3  |
| 地域区分                 | 6地域              |
| 日射地域区分             | 年間の日射量が中程度の地域 |
| 「他人から供給された熱」の一次エネルギー換算値 | 指定しない(冷熱) 指定しない (温熱) |
| 構造/階数                | 地上5地下0         |
| 敷地面積                 | 273.03 m²          |
| 建築面積                 | 198.72 m²          |
| 延べ面積                 | 876.38 m²          |

### 3. 一次エネルギー消費量計算結果

| 項目                      | 一次エネルギー消費量 [GJ/年]([MJ/延床m²年)]) |
| :------------------------ | :-------------------------------------- |
|                           | **設計値**               | **基準値**               |
| 空調設備                  | 1,544.18 (1,762.00)     | 692.00 (789.62)          |
| 換気設備                  | 31.98 (36.49)           | 32.20 (36.75)            |
| 照明設備                  | 296.84 (338.71)         | 296.90 (338.78)          |
| 給湯設備                  | 225.73 (257.57)         | 228.43 (260.65)          |
| 昇降機                    | 0.00 (0.00)             | 0.00 (0.00)              |
| 太陽光発電(PV)            | 0.00 (0.00)             |                          |
| コージェネレーション設備 (CGS) | 0.00 (0.00)             |                          |
| その他                    | 58.82 (67.11)           | 58.82 (67.11)            |
| **合計**                  |                         |                          |
| PV及びCGSを対象とする場合 | 2,157.6 (2,461.95)      | 1,308.4 (1,492.96)       |
| CGSを対象とする場合       | 2,157.6 (2,461.95)      |                          |

*※本計算結果は、当該建築物が建設される地域区分及び設計内容に、一定の運用スケジュールに基づく設備機器の運転条件等を想定し計算されたもので、実際の運用に伴うエネルギー消費量とは異なります。*
*※BEI計算時の一次エネルギー消費量はその他のエネルギー消費量除きます。建築物エネルギー消費性能誘導基準にはPVによる削減効果を除外して評価します。*

### 4. 判定(年間熱負荷係数(PAL*)). BPI

| 項目         | 年間熱負荷係数(PAL*) [MJ/(m²年)] | BPI  | 判定結果 |
| :----------- | :------------------------------- | :--- | :------- |
| **設計値**   | 410                              | 0.78 | 達成     |
| **基準値**   | 530                              |      |          |

### 5. 判定(一次エネルギー消費量)

| 適用する基準                     | 一次エネルギー消費量 [GJ/年]([MJ/(延床m²・年)]) | 判定結果 |
| :------------------------------- | :--------------------------------------------- | :------- |
|                                  | **設計値**                  | **基準値**                  |
| 建築物エネルギー消費性能基準     | H28年4月以降            | 1,308.4 (1,492.96)          | 非達成   |
|                                  | H28年4月現存            | 1,433.4 (1,635.59)          | 非達成   |
| 大規模建築物エネルギー消費性能基準 | R6年4月以降             | 1,058.5 (1,207.81)          | 非達成   |
|                                  | R6年4月現存             | 1,308.4 (1,492.96)          | 非達成   |
|                                  | H28年4月現存            | 1,433.4 (1,635.59)          | 非達成   |
| 建築物エネルギー消費性能誘導基準 | R4年10月以降            | 933.5 (1,065.18)            | 非達成   |
|                                  | R4年10月現存            | 1,308.4 (1,492.96)          | 非達成   |

### 6. BEI

#### 6.1. BEI・一次エネルギー消費量(その他除き)

| 適用する基準                     | 一次エネルギー消費量(その他除き) [GJ/年] ([MJ/(延床m²・年)]) | BEI  |
| :------------------------------- | :------------------------------------------------------ | :--- |
|                                  | **設計値**                      | **基準値**                      | **設計値** | **基準値** |
| 建築物エネルギー消費性能基準     | H28年4月以降                | 1,249.6 (1,425.87)              | 1.68 | 1.00 |
|                                  | H28年4月現存                | 1,374.5 (1,568.38)              |      | 1.10 |
| 大規模建築物エネルギー消費性能基準 | R6年4月以降                 | 999.7 (1,140.72)                | 1.68 | 0.80 |
|                                  | R6年4月現存                 | 1,249.6 (1,425.87)              |      | 1.00 |
|                                  | H28年4月現存                | 1,374.5 (1,568.38)              |      | 1.10 |
| 建築物エネルギー消費性能誘導基準 | R4年10月以降                | 874.7 (998.08)                  | 1.68 | 0.70 |
|                                  | R4年10月現存                | 1,249.6 (1,425.87)              |      | 1.00 |
| **合計**                         | 2,098.8 (2,394.85)              |                                 |      |      |

#### 6.2. BEI(既存部分に特定のBEIを与えて既存建築物全体の評価を行う場合)

| 項目         | 計算対象床面積[m²] | BEI |
| :----------- | :----------------- | :-- |
| 既存部分     | --                 | --  |
| 増改築部分   | --                 | --  |
| 全体         | --                 | --  |

#### 6.3. エネルギー用途別BEI(参考)

| BEI/AC | BEI/V | BEI/L | BEI/HW | BEI/EV |
| :----- | :---- | :---- | :----- | :----- |
| 2.24   | 1.00  | 1.00  | 0.99   |        |

*※BEIは小数点第二位未満を切り上げた数値を表示しています。*

### 1. 一次エネルギー消費量計算結果 (非主要室とした室のエネルギー消費量は含まれていません)

| 項目         | 電力 [GJ] | 都市ガス [GJ] | 重油 [GJ] | 灯油 [GJ] | LPG [GJ] | 蒸気 [GJ] | 温水 [GJ] | 冷水 [GJ] | 合計 [GJ] |
| :----------- | :-------- | :------------ | :-------- | :-------- | :------- | :-------- | :-------- | :-------- | :-------- |
| 空調設備     | 1,544.18  | 0.00          | 0.00      | 0.00      | 0.00     | 0.00      | 0.00      | 0.00      | 1,544.18  |
| 換気設備     | 31.98     |               |           |           |          |           |           |           | 31.98     |
| 照明設備     | 296.84    |               |           |           |          |           |           |           | 296.84    |
| 給湯設備     | 0.00      | 225.73        | 0.00      | 0.00      | 0.00     | 0.00      | 0.00      | 0.00      | 225.73    |
| 昇降機       | 0.00      |               |           |           |          |           |           |           | 0.00      |
| 太陽光発電   | 0.00      |               |           |           |          |           |           |           | 0.00      |
| 効率化設備CGS | 0.00      |               |           |           |          |           |           |           | 0.00      |
| その他       | 58.82     |               |           |           |          |           |           |           | 58.82     |
| **建物全体** | 1,931.82  | 225.73        | 0.00      | 0.00      | 0.00     | 0.00      | 0.00      | 0.00      | 2,157.5   |
| 建物全体 (延床面積あたり) | 2.20      | 0.26          | 0.00      | 0.00      | 0.00     | 0.00      | 0.00      | 0.00      | 2.46      |

### 2. 二次エネルギー消費量計算結果 (非主要室とした室のエネルギー消費量は含まれていません)

| 項目         | 電力 [MWh] | 都市ガス [m³] | 重油 [L] | 灯油 [L] | LPG [kg] | 蒸気 [GJ] | 温水 [GJ] | 冷水 [GJ] |
| :----------- | :--------- | :------------ | :------- | :------- | :------- | :-------- | :-------- | :-------- |
| 空調設備     | 158.22     | 0.00          | 0.00     | 0.00     | 0.00     | 0.00      | 0.00      | 0.00      |
| 換気設備     | 3.28       |               |          |          |          |           |           |           |
| 照明設備     | 30.41      |               |          |          |          |           |           |           |
| 給湯設備     | 0.00       | 5,016.15      | 0.00     | 0.00     | 0.00     | 0.00      | 0.00      | 0.00      |
| 昇降機       | 0.00       |               |          |          |          |           |           |           |
| 太陽光発電   | 0.00       |               |          |          |          |           |           |           |
| 効率化設備CGS | 0.00       |               |          |          |          |           |           |           |
| その他       | 6.03       |               |          |          |          |           |           |           |
| **建物全体** | 197.93     | 5,016.15      | 0.00     | 0.00     | 0.00     | 0.00      | 0.00      | 0.00      |
| 建物全体 (延床面積あたり) | 0.23       | 5.72          | 0.00     | 0.00     | 0.00     | 0.00      | 0.00      | 0.00      |

### 通知とエラー (基本情報、PAL*、空調、換気、照明、給湯、昇降機、太陽光発電、コージェネレーション)
通知またはエラーはありません。

### PAL*計算結果

#### 1. 計算結果

| PAL *    | 設計値[MJ/m²年] | 基準値(①)[MJ/m²年] | BPI  |
| :------- | :-------------- | :------------------ | :--- |
| **PAL**  | 410             | 530                 | 0.78 |

#### 2. 当該建物に適用される基準値の計算

①当該建物に適用されるPAL*の基準値: 530 MJ/m²年

1)当該建物のPAL*計算時に参照した建物用途ごとの基準値をそれぞれのペリメータ面積によって按分したもの。

**(内訳)**

| 建物用途 | 基準値[MJ/m²年] | ペリメータ面積[m²] |
| :------- | :-------------- | :----------------- |
| ホテル等 | 500             | 1,331.4            |

**(内訳)**

| ゾーン                | 空調負荷Q [MJ/年] | ペリメータ面積A [m²] | Q÷A [MJ/m²年] |
| :-------------------- | :---------------- | :------------------- | :-------------- |
| 2FL ロビー            | 33,608            | 62.8                 | 534.9           |
| 2FL レセプション      | 4,719             | 9.1                  | 517.4           |
| 2FL ミーティングルーム | 75,825            | 53.0                 | 1,431.5         |
| 2FL 事務室            | 20,066            | 18.5                 | 1,084.6         |
| 2FL 客室201           | 8,701             | 19.1                 | 455.0           |
| 2FL 客室202           | 5,746             | 12.0                 | 478.8           |
| 2FL 客室203           | 5,746             | 12.0                 | 478.8           |
| 2FL 客室204           | 5,746             | 12.0                 | 478.8           |
| 2FL 客室205           | 11,483            | 25.6                 | 448.5           |
| 2FL 客室206           | 13,763            | 31.1                 | 442.2           |
| 3FL 客室311           | 8,701             | 19.1                 | 455.0           |
| 3FL 客室307           | 5,746             | 12.0                 | 478.8           |
| 3FL 客室308           | 5,746             | 12.0                 | 478.8           |
| 3FL 客室309           | 5,746             | 12.0                 | 478.8           |
| 3FL 客室310           | 11,483            | 25.6                 | 448.5           |
| 3FL 客室312           | 13,763            | 31.1                 | 442.2           |
| 3FL 客室305           | 5,746             | 12.0                 | 478.8           |
| 3FL 客室306           | 5,746             | 12.0                 | 478.8           |
| 3FL 客室303           | 6,929             | 21.2                 | 327.4           |
| 3FL 客室304           | 5,746             | 12.0                 | 478.8           |
| 3FL 客室302           | 19,293            | 51.6                 | 373.8           |
| 3FL 客室301           | 16,801            | 45.2                 | 371.8           |
| 4FL 客室407           | 8,701             | 19.1                 | 455.0           |
| 4FL 客室403           | 5,746             | 12.0                 | 478.8           |
| 4FL 客室404           | 5,746             | 12.0                 | 478.8           |
| 4FL 客室405           | 5,746             | 12.0                 | 478.8           |
| 4FL 客室406           | 12,659            | 34.8                 | 364.1           |
| 4FL 客室408           | 14,501            | 36.9                 | 393.2           |
| 4FL 客室401           | 18,721            | 43.0                 | 435.4           |
| 4FL 客室402           | 8,995             | 18.0                 | 499.7           |
| 5FL 客室506           | 9,807             | 27.7                 | 353.5           |
| 5FL 客室503           | 6,929             | 21.2                 | 327.4           |
| 5FL 客室504           | 6,929             | 21.2                 | 327.4           |
| 5FL 客室505           | 17,466            | 46.2                 | 378.4           |
| 5FL 客室501           | 20,627            | 57.9                 | 356.4           |
| 5FL 客室502           | 10,905            | 32.7                 | 333.3           |
| 1FL 非空調_倉庫         | 4,329             | 24.0                 | 180.4           |
| 1FL 非空調_階段         | 3,062             | 18.0                 | 170.1           |
| 1FL 非空調_PS           | 1,693             | 10.0                 | 169.3           |
| 2FL 非空調廊下          | 23,762            | 47.1                 | 504.6           |
| 2FL 非空調_収納         | 1,611             | 9.0                  | 179.0           |
| 2FL 非空調_階段         | 4,066             | 21.0                 | 193.6           |
| 2FL 非空調_PS           | 1,519             | 5.0                  | 303.8           |
| 2FL 非空調_PS201        | 1,020             | 4.9                  | 209.0           |
| 2FL 非空調_UB205        | 1,687             | 8.3                  | 204.3           |
| 2FL 非空調_PS205        | 645               | 3.2                  | 204.3           |
| 2FL 非空調_PS206        | 1,020             | 4.9                  | 209.0           |
| 3FL 非空調廊下          | 1,220             | 6.7                  | 182.7           |
| 3FL 非空調_収納         | 1,611             | 9.0                  | 179.0           |
| 3FL 非空調_階段         | 4,066             | 21.0                 | 193.6           |
| 3FL 非空調_PS           | 1,519             | 5.0                  | 303.8           |
| 3FL 非空調_PS311        | 1,020             | 4.9                  | 209.0           |
| 3FL 非空調_UB310        | 1,687             | 8.3                  | 204.3           |
| 3FL 非空調_PS310        | 645               | 3.2                  | 204.3           |
| 3FL 非空調_PS312        | 1,020             | 4.9                  | 209.0           |
| 3FL 非空調_UB303        | 409               | 2.2                  | 182.7           |
| 3FL 非空調_PS303        | 110               | 0.6                  | 182.7           |
| 3FL 非空調_UB302        | 409               | 2.2                  | 182.7           |
| 3FL 非空調_PS302        | 110               | 0.6                  | 182.7           |
| 3FL 非空調_UB301        | 404               | 2.2                  | 182.7           |
| 3FL 非空調_PS301        | 1,016             | 5.6                  | 182.4           |
| 4FL 非空調廊下          | 1,804             | 11.2                 | 161.7           |
| 4FL 非空調_収納         | 1,865             | 11.2                 | 167.1           |
| 4FL 非空調_階段         | 4,066             | 21.0                 | 193.6           |
| 4FL 非空調_PS           | 1,519             | 5.0                  | 303.8           |
| 4FL 非空調_PS407        | 1,020             | 4.9                  | 209.0           |
| 4FL 非空調_UB406        | 1,744             | 10.5                 | 166.1           |
| 4FL 非空調_PS406        | 650               | 3.8                  | 173.1           |
| 4FL 非空調_PS408        | 1,020             | 4.9                  | 209.0           |
| 5FL 非空調廊下          | 5,732             | 36.0                 | 159.4           |
| 5FL 非空調_EV           | 3,038             | 10.0                 | 303.8           |
| 5FL 非空調_階段         | 5,416             | 31.1                 | 174.3           |
| 5FL 非空調_PS           | 2,004             | 7.4                  | 270.9           |
| 5FL 非空調_UB506        | 404               | 2.2                  | 182.7           |
| 5FL 非空調_PS506        | 1,016             | 5.6                  | 182.4           |
| 5FL 非空調_UB503        | 409               | 2.2                  | 182.7           |
| 5FL 非空調_PS503        | 110               | 0.6                  | 182.7           |
| 5FL 非空調_UB504        | 409               | 2.2                  | 182.7           |
| 5FL 非空調_PS504        | 110               | 0.6                  | 182.7           |
| 5FL 非空調_UB505        | 409               | 2.2                  | 182.7           |
| 5FL 非空調_PS505        | 110               | 0.6                  | 182.7           |
| 5FL 非空調_UB501        | 513               | 2.8                  | 182.7           |
| 5FL 非空調_PS501        | 142               | 0.8                  | 182.7           |
| 5FL 非空調_UB502        | 513               | 2.8                  | 182.7           |
| 5FL 非空調_リネン庫       | 658               | 3.6                  | 182.7           |
| 5FL 非空調_収納         | 206               | 1.1                  | 182.7           |
| **合計**                | 544,874           | 1,331.8              |                 |

### 空調計算結果

| 基準一次エネルギー消費量              | 設計一次エネルギー消費量              | BEI/AC |
| :------------------------------------ | :------------------------------------ | :----- |
| 692.00 GJ/年 (789.62 MJ/延床m²年)     | 1,544.18 GJ/年 (1,762.00 MJ/延床m²年) | 2.24   |

**空調エネルギー計算結果(一次エネルギー)**

|           | 電力[GJ] | 都市ガス[GJ] | 重油[GJ] | 灯油[GJ] | LPG[GJ] | 蒸気[GJ] | 温水[GJ] | 冷水[GJ] | 計[GJ]  |
| :-------- | :------- | :----------- | :------- | :------- | :------- | :------- | :------- | :------- | :------ |
| **空調機** |          |              |          |          |          |          |          |          |         |
| 全熱交換器 | 0.00     | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00    |
| 空調ファン | 243.37   | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 243.37  |
| 二次ポンプ | 0.00     | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00    |
| **熱源**   |          |              |          |          |          |          |          |          |         |
| 熱源主機   | 1,300.81 | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 1,300.81 |
| 熱源補機   | 0.00     | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00    |
| 一次ポンプ | 0.00     | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00    |
| 冷却塔ファン | 0.00     | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00    |
| 冷却水ポンプ | 0.00     | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00    |
| **計[GJ]** | 1,544.18 | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 1,544.18 |
| **計[MJ/m²]** | 4,091.20 | 0.00         | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 0.00     | 4,091.20 |

**空調エネルギー計算結果(二次エネルギー)**

|           | 電力[MWh] | 都市ガス[m³] | 重油[L] | 灯油[L] | LPG[kg] | 蒸気[GJ] | 温水[GJ] | 冷水[GJ] |
| :-------- | :-------- | :----------- | :------ | :------ | :------ | :------- | :------- | :------- |
| **空調機** |           |              |         |         |         |          |          |          |
| 全熱交換器 | 0.00      | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| 空調ファン | 24.94     | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| 二次ポンプ | 0.00      | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| **熱源**   |           |              |         |         |         |          |          |          |
| 熱源主機   | 133.28    | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| 熱源補機   | 0.00      | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| 一次ポンプ | 0.00      | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| 冷却塔ファン | 0.00      | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| 冷却水ポンプ | 0.00      | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |
| **計**    | 158.22    | 0.00         | 0.00    | 0.00    | 0.00    | 0.00     | 0.00     | 0.00     |

**負荷**

| 項目                    | 冷房     | 暖房     |
| :---------------------- | :------- | :------- |
| 年間空調負荷[MJ/m²年]   | 270.78   | 155.99   |
| 未処理負荷[MJ/m²年]     | 7.01     | 80.23    |
| 熱源過負荷[MJ/m²年]     | 0.00     | 0.00     |
| ピーク負荷 [W/m²]       | 68.65    | 44.83    |
| 全負荷相当運転時間[時間] | 56.33    | 28.39    |

*※未処理負荷: 冷房期における暖房負荷、暖房期における冷房負荷を集積したもの(冷暖同時供給が無の場合)*
*※熱源過負荷: 熱源最大能力を超えた分の熱源負荷を集積したもの*

### 換気計算結果

| 基準一次エネルギー消費量              | 設計一次エネルギー消費量              | BEI/V |
| :------------------------------------ | :------------------------------------ | :---- |
| 32.20 GJ/年 (36.75 MJ/延床m²年)     | 31.98 GJ/年 (36.49 MJ/延床m²年)     | 1.00  |

**換気対象室 (抜粋)**

| 階  | 室名  | 室用途(大分類) | 室用途(小分類)   | 室面積 | 設計値[MJ/年] | 基準値[MJ/年] | BEI/V |
| :-- | :---- | :------------- | :--------------- | :----- | :------------ | :------------ | :---- |
| 2FL | トイレ | ホテル等       | 終日利用される共用部の便所 | 2.11   | 2,393.93      | 2,434.94      | 0.98  |
| 2FL | UB201 | ホテル等       | 客室内の浴室等   | 2.24   | 854.98        | 850.85        | 1.00  |
| ... | ...   | ...            | ...              | ...    | ...           | ...           | ...   |
| 5FL | UB502 | ホテル等       | 客室内の浴室等   | 2.81   | 1,068.72      | 1,081.85      | 0.99  |
| 5FL | リネン庫 | ホテル等       | 更衣室又は倉庫   | 3.6    | 1,367.96      | 1,386.00      | 0.99  |

### 照明計算結果

| 基準一次エネルギー消費量              | 設計一次エネルギー消費量              | BEI/L |
| :------------------------------------ | :------------------------------------ | :---- |
| 296.90 GJ/年 (338.78 MJ/延床m²年)     | 296.84 GJ/年 (338.71 MJ/延床m²年)     | 1.00  |

**照明対象室 (抜粋)**

| 階  | 室名       | 室用途(大分類) | 室用途(小分類)   | 室面積 | 設計値[MJ/年] | 基準値[MJ/年] | BEI/L |
| :-- | :--------- | :------------- | :--------------- | :----- | :------------ | :------------ | :---- |
| 1FL | 倉庫       | ホテル等       | 更衣室又は倉庫   | 5.66   | 3,194.19      | 3,192.24      | 1.00  |
| 1FL | 階段       | ホテル等       | 終日利用される廊下 | 4.42   | 2,267.40      | 2,267.46      | 1.00  |
| ... | ...        | ...            | ...              | ...    | ...           | ...           | ...   |
| 5FL | リネン庫   | ホテル等       | 更衣室又は倉庫   | 3.6    | 2,031.42      | 2,030.40      | 1.00  |
| 5FL | 収納       | ホテル等       | 更衣室又は倉庫   | 1.13   | 637.81        | 637.32        | 1.00  |

### 給湯計算結果

| 基準一次エネルギー消費量              | 設計一次エネルギー消費量              | BEI/HW |
| :------------------------------------ | :------------------------------------ | :----- |
| 228.43 GJ/年 (260.65 MJ/延床m²年)     | 225.73 GJ/年 (257.57 MJ/延床m²年)     | 0.99   |

**給湯機器 (抜粋)**

| 機器名称           | 定格加熱能力[kW] | 熱源効率[-] | 設計値[MJ/年] | 基準値[MJ/年] | BEI/HW |
| :----------------- | :--------------- | :---------- | :------------ | :------------ | :----- |
| 給湯機器標準仕様1  | 10.00            | 0.80        | 760.90        | 776.88        | 0.98   |
| 給湯機器標準仕様2  | 10.00            | 0.80        | 1,895.54      | 1,912.32      | 0.99   |
| ...                | ...              | ...         | ...           | ...           | ...    |
| 給湯機器標準仕様35 | 10.00            | 0.80        | 10,516.95     | 10,642.56     | 0.99   |

### 様式 0.基本情報 Rev.2

| 項目                     | 内容                                |
| :----------------------- | :---------------------------------- |
| シート作成年月日         | 2026/2/4                            |
| 入力責任者               | namigata@one-building.co.jp         |
| 評価対象                 | 一次エネルギー消費量とPAL*(単体建築物) |
| 建物名称                 | test                                |
| 建築物所在地             | 東京都 大田区 1-2-3                 |
| 地域区分                 | 6                                   |
| 構造                     |                                     |
| 階数                     | 地上5 地下0                         |
| 敷地面積[m²]             | 273.03                              |
| 建築面積[m²]             | 198.72                              |
| 延床面積[m²]             | 876.38                              |
| 年間日射地域区分         | A3                                  |
| 「他人から供給された熱」の一次エネルギー換算値(冷熱) |                                     |
| 「他人から供給された熱」の一次エネルギー換算値(温熱) |                                     |

### 様式 1.共通条件 Rev.2 (抜粋)

| 階  | 室名     | 建物用途 | 室用途(大分類) | 室用途(小分類)   | 室面積[m²] | 階高[m] | 天井高[m] | 空調計算対象室 | 換気計算対象室 | 照明計算対象室 | 給湯計算対象室 | モデル建物 | 備考 |
| :-- | :------- | :------- | :------------- | :--------------- | :--------- | :------ | :-------- | :------------- | :------------- | :------------- | :------------- | :--------- | :--- |
| 1FL | 倉庫     | ホテル等 | ホテル等       | 更衣室又は倉庫   | 5.66       | 3.2     | 2.8     |            |                | ■             |                |            |      |
| 1FL | 階段     | ホテル等 | ホテル等       | 終日利用される廊下 | 4.42       | 3.2     | 2.8     |            |                | ■             |                |            |      |
| 2FL | ロビー   | ホテル等 | ホテル等       | 終日利用されるロビー | 32.37      | 2.9     | 2.4     | ■             |                | ■             | ■             |            |      |
| ... | ...      | ...      | ...            | ...              | ...        | ...     | ...       | ...            | ...            | ...            | ...            | ...        | ...  |
| 5FL | 収納     | ホテル等 | ホテル等       | 更衣室又は倉庫   | 1.13       | 2.9     | 2.2     |            |                | ■             | ■             |            |      |

### 様式2-1 空調ゾーン (抜粋)

| 階  | 室名        | 室用途           | 室面積[m²] | 階高[m] | 天井高[m] | 階  | 空調ゾーン名   | 室負荷処理 | 外気負荷処理 | 備考 |
| :-- | :---------- | :--------------- | :--------- | :------ | :-------- | :-- | :------------- | :--------- | :----------- | :--- |
| 2FL | ロビー      | ホテル等-終日利用されるロビー | 32.37      | 2.9     | 2.4       | 2FL | ロビー         | PAC1       | PAC1         |      |
| 2FL | レセプション | ホテル等-終日利用されるロビー | 9.13       | 2.9     | 2.4       | 2FL | レセプション   | PAC2       | PAC2         |      |
| ... | ...         | ...              | ...        | ...     | ...       | ... | ...            | ...        | ...          | ...  |
| 5FL | 客室502     | ホテル等-客室    | 14.72      | 2.9     | 2.4       | 5FL | 客室502        | PAC36      | PAC36        |      |

### 様式2-2 外壁構成 Rev.2 (抜粋)

| 外壁名称            | 壁の種類 | 熱貫流率[W/m²K] | 建材番号 | 建材名称                      | 熱伝導率[W/mK] | 厚み[mm] | 日射吸収率 | 備考 |
| :------------------ | :------- | :-------------- | :------- | :---------------------------- | :------------- | :------- | :--------- | :--- |
| OW-2:無断熱+PB      | 外壁     |                 | 41       | PB +12.5                      | 0.22           | 12       |            |      |
|                     |          |                 |          | 空気層                        | 0.02           | 13       |            |      |
|                     |          |                 |          | コンクリート                  |                | 150      |            |      |
| OW-1:XPS+PB         | 外壁     |                 | 41       | PB +12.5                      | 0.22           | 12       |            |      |
|                     |          |                 |          | 空気層                        | 0.02           | 13       |            |      |
|                     |          |                 | 183      | 押出法ポリスチレンフォーム 保温板 3種 |                | 25       |            |      |
|                     |          |                 | 41       | コンクリート                  |                | 150      |            |      |
| OW-3:RC表し         | 外壁     |                 | 41       | コンクリート                  |                | 150      |            |      |
| OS-1:RC表し         | 外壁     |                 | 41       | コンクリート                  |                | 150      |            |      |
| OR-1: 軽量コンクリート+XPS | 外壁     |                 | 47       | セメント・モルタル            |                | 20       |            |      |
|                     |          |                 | 103      | アスファルト類                |                | 10       |            |      |
|                     |          |                 | 42       | 軽量コンクリート(軽量1種)     |                | 80       |            |      |
|                     |          |                 | 183      | 押出法ポリスチレンフォーム 保温板 3種 |                | 25       |            |      |
|                     |          |                 | 41       | コンクリート                  |                | 150      |            |      |
| OR-2:無断熱         | 外壁     |                 | 47       | セメント・モルタル            |                | 20       |            |      |
|                     |          |                 | 103      | アスファルト類                |                | 10       |            |      |
|                     |          |                 | 41       | コンクリート                  |                | 150      |            |      |

### 様式2-3 窓仕様 (抜粋)

| 窓名称 | 熱貫流率 [W/m²K] | 日射侵入率[-] | 建具の種類             | ガラス種類 | ガラスの熱貫流率 [W/m²K] | ガラスの日射熱取得率[-] | 備考 |
| :----- | :--------------- | :------------ | :--------------------- | :--------- | :----------------------- | :---------------------- | :--- |
| SD-2   |                  |               | 金属製(単板ガラス)     | S          | 2.63                     | 0.08                    |      |
| SD-3   |                  |               | 金属製(単板ガラス)     | S          | 2.63                     | 0.08                    |      |
| AD-1   |                  |               | 金属製(単板ガラス)     | S          | 2.63                     | 0.08                    |      |
| AW-01  |                  |               | 金属製(二層以上の複層ガラス) | 2FA07      | 3.2                      | 0.79                    |      |
| AW-1   |                  |               | 金属製(二層以上の複層ガラス) | 2FA07      | 3.2                      | 0.79                    |      |
| AW-5   |                  |               | 金属製(二層以上の複層ガラス) | 2FA07      | 3.2                      | 0.79                    |      |
| AW-4   |                  |               | 金属製(二層以上の複層ガラス) | 2FA07      | 3.2                      | 0.79                    |      |
| GB-1   |                  |               | 金属製(単板ガラス)     | T          | 6                        | 0.88                    |      |
| AW-2   |                  |               | 金属製(二層以上の複層ガラス) | 2FA07      | 3.2                      | 0.79                    |      |

### 様式2-4 外皮仕様 (抜粋)

| 階  | 空調ゾーン名     | 方位 | 日除け効果係数(冷房) | 日除け効果係数(暖房) | 外壁名称               | 外皮面積[m²] | 窓名称 | 窓面積[m²] | ブラインドの有無 | 備考 |
| :-- | :--------------- | :--- | :------------------- | :------------------- | :--------------------- | :----------- | :----- | :--------- | :--------------- | :--- |
| 2FL | ロビー           | 東   |                      |                      | OW-1:XPS+PB            | 3.16         |        |            |                  |      |
|     |                  | 南   | 1                    | 1                    | OW-1:XPS+PB            | 14.5         | AW-1   | 1.1        | 無               |      |
|     |                  | 西   | 1                    | 1                    | OW-1:XPS+PB            | 18.78        | AW-1   | 1.1        | 無               |      |
| ... | ...              | ...  | ...                  | ...                  | ...                    | ...          | ...    | ...        | ...              | ...  |
| 5FL | 客室502          | 西   | 1                    | 1                    | OW-1:XPS+PB            | 10.44        | AW-2   | 2.24       | 無               |      |
|     |                  | 水平 |                      |                      | OR-1:軽量コンクリート+XPS | 14.72        |        |            |                  |      |

### 様式2-5 熱源 (抜粋)

| 熱源群名称 | 供給有無 | 台数制御 | 運転モード | 蓄熱容量[MJ] | 熱源機種                   | 運転順位 | 台数 | 送水温度[°C] | 定格冷却能力[kW/台] | 主機定格消費エネルギー[kW/台] | 補機一次ポンプ定格消費電力[kW/台] | 冷却塔ファン消費電力[kW/台] | 冷却水ポンプ消費電力[kW/台] | 冷暖同時運転順位 | 台数 | 送水温度[°C] | 定格加熱能力[kW/台] | 主機定格消費エネルギー[kW/台] | 補機一次ポンプ定格消費電力[kW/台] | 備考 |
| :--------- | :------- | :------- | :--------- | :----------- | :------------------------- | :------- | :--- | :----------- | :------------------ | :---------------------------- | :------------------------------ | :---------------------------- | :---------------------------- | :--------------- | :--- | :----------- | :------------------ | :---------------------------- | :------------------------------ | :--- |
| PA1        | 無       | 無       | 無         |              | パッケージエアコンディショナ(空冷式) | 1番目    | 1    | 14           | 3.64                |                               |                                 |                               |                               | 1番目            | 1    | 16           | 3.67                |                               |                                 |      |
| PA2        | 無       | 無       | 無         |              | パッケージエアコンディショナ(空冷式) | 1番目    | 1    | 14           | 3.64                |                               |                                 |                               |                               | 1番目            | 1    | 16           | 3.67                |                               |                                 |      |
| ...        | ...      | ...      | ...        | ...          | ...                        | ...      | ...  | ...          | ...                 | ...                           | ...                             | ...                           | ...                           | ...              | ...  | ...          | ...                 | ...                           | ...                             | ...  |
| PA36       | 無       | 無       | 無         |              | パッケージエアコンディショナ(空冷式) | 1番目    | 1    | 14           | 3.64                |                               |                                 |                               |                               | 1番目            | 1    | 16           | 3.67                |                               |                                 |      |

### 様式2-7 空調機 Rev.2 (抜粋)

| 空調機群名称 | 台数[台] | 空調機タイプ | 定格冷却能力[kW/台] | 定格加熱能力[kW/台] | 給気送風機定格風量[m³/h台] | 給気送風機定格消費電力[kW/台] | 還気送風機定格消費電力[kW/台] | 外気送風機定格消費電力[kW/台] | 風量制御方式 | 変風量時最小風量比[%] | 予熱時外気取り入れ停止の有無 | 外気冷房制御の有無 | 全熱交換器の有無及び様式2-9記載の有無 | 全熱交換器の名称(様式2-9記載の場合) | 全熱交換器定格風量[m³/h台] | 全熱交換効率(冷房時)[%] | 全熱交換効率(暖房時)[%] | バイパス制御の有無 | ローター消費電力[kW/台] | 二次ポンプ群名称(冷熱/温熱) | 熱源群名称(冷熱/温熱) | 備考 |
| :----------- | :------- | :----------- | :------------------ | :------------------ | :------------------------- | :------------------------------ | :------------------------------ | :------------------------------ | :----------- | :-------------------- | :----------------------------- | :------------------ | :------------------------------------ | :------------------------------------ | :------------------------- | :---------------------- | :---------------------- | :----------------- | :---------------------- | :---------------------------- | :---------------------------- | :--- |
| PAC26        | 1        | 室内機       | 4.5                 | 5                   | 250                        | 0.053                           | 0.067                           |                                 | 定風量制御   |                       | 無                             | 有                  | 全熱交換器あり・様式2-9記載無し     |                                       | 250                        | 57.00                   | 67.00                   | 有                 |                         | PA26/PA26                     | PA26/PA26                     |      |
| PAC27        | 1        | 室内機       | 4.5                 | 5                   | 250                        | 0.053                           | 0.067                           |                                 | 定風量制御   |                       | 無                             | 有                  | 全熱交換器あり・様式2-9記載無し     |                                       | 250                        | 57.00                   | 67.00                   | 有                 |                         | PA27/PA27                     | PA27/PA27                     |      |
| ...          | ...      | ...          | ...                 | ...                 | ...                        | ...                             | ...                             | ...                             | ...          | ...                   | ...                            | ...                 | ...                                   | ...                                   | ...                        | ...                     | ...                     | ...                | ...                     | ...                           | ...                           | ...  |
| PAC36        | 1        | 室内機       | 4.5                 | 5                   | 250                        | 0.053                           | 0.067                           |                                 | 定風量制御   |                       | 無                             | 有                  | 全熱交換器あり・様式2-9記載無し     |                                       | 250                        | 57.00                   | 67.00                   | 有                 |                         | PA36/PA36                     | PA36/PA36                     |      |

### 様式3-1 換気対象室 (抜粋)

| 階  | 室名  | 室用途           | 室面積[m²] | 換気種類 | 換気機器名称 | 備考 |
| :-- | :---- | :--------------- | :--------- | :------- | :----------- | :--- |
| 2FL | トイレ | ホテル等-終日利用される共用部の便所 | 2.11       |          | 基準設定仕様 |      |
| 2FL | UB201 | ホテル等-客室内の浴室等 | 2.21       |          | 基準設定仕様 |      |
| ... | ...   | ...              | ...        | ...      | ...          | ...  |
| 5FL | リネン庫 | ホテル等-更衣室又は倉庫 | 3.6        |          | 基準設定仕様 |      |

### 様式4 照明 (抜粋)

| 階  | 室名       | 室用途             | 面積[m²] | 階高[m] | 天井高[m] | 室の間口[m] | 室の奥行[m] | 室指数[-] | 機器名称 | 定格消費電力[W/台] | 台数 | 在室検知制御 | 明るさ検知制御 | タイムスケジュール制御 | 初期照度補正制御 | 備考 |
| :-- | :--------- | :----------------- | :------- | :------ | :-------- | :---------- | :---------- | :-------- | :------- | :----------------- | :--- | :----------- | :------------- | :--------------------- | :--------------- | :--- |
| 1FL | 倉庫       | ホテル等-更衣室又は倉庫 | 5.66     | 3.2     | 2.8       |             |             |           |          | 37.36              | 1    | 無           | 無             | 無                     | 無               |      |
| 1FL | 階段       | ホテル等-終日利用される廊下 | 4.42     | 3.2     | 2.8       |             |             |           |          | 100.44             | 1    | 無           | 無             | 無                     | 無               |      |
| ... | ...        | ...                | ...      | ...     | ...       | ...         | ...         | ...       | ...      | ...                | ...  | ...          | ...            | ...                    | ...              | ...  |
| 5FL | 収納       | ホテル等-更衣室又は倉庫 | 1.13     | 2.9     | 2.2       |             |             |           |          | 7.46               | 1    | 無           | 無             | 無                     | 無               |      |

### 様式5-1 給湯対象室 (抜粋)

| 階  | 室名       | 室用途           | 室面積[m²] | 給湯箇所 | 節湯器具 | 給湯機器名称 | 備考 |
| :-- | :--------- | :--------------- | :--------- | :------- | :------- | :----------- | :--- |
| 2FL | ロビー     | ホテル等-終日利用されるロビー | 32.37      | 無       | 無       | 基準設定仕様 |      |
| 2FL | ミーティングルーム | ホテル等-会議室  | 11.52      | 無       | 無       | 基準設定仕様 |      |
| ... | ...        | ...              | ...        | ...      | ...      | ...          | ...  |
| 5FL | 客室502    | ホテル等-客室    | 14.72      | 無       | 無       | 基準設定仕様 |      |

### 様式8 非空調外皮 (抜粋)

| 階  | 非空調ゾーン名 | 室用途             | 室面積[m²] | 階高[m] | 方位 | 日除け効果係数(冷房) | 日除け効果係数(暖房) | 外壁名称               | 外皮面積[m²] | 窓名称 | 窓面積[m²] | ブラインドの有無 | 備考 |
| :-- | :------------- | :----------------- | :------- | :------ | :--- | :------------------- | :------------------- | :--------------------- | :----------- | :----- | :--------- | :--------------- | :--- |
| 1FL | 倉庫           | ホテル等-更衣室又は倉庫 | 5.66     | 3.2     | 東   | 1                    | 1                    | OW-2:無断熱+PB         | 6.08         | AW-01  | 0.21       | 無               |      |
|     |                |                    |          |         | 西   |                      |                      | OW-2:無断熱+PB         | 9.28         |        |            |                  |      |
| 1FL | 階段           | ホテル等-終日利用される廊下 | 4.42     | 3.2     | 東   |                      |                      | OW-2:無断熱+PB         | 7.36         |        |            |                  |      |
|     |                |                    |          |         | 西   | 1                    | 1                    | OW-2:無断熱+PB         | 4.16         | SD-2   | 1.89       | 無               |      |
| ... | ...            | ...                | ...      | ...     | ...  | ...                  | ...                  | ...                    | ...          | ...    | ...        | ...              | ...  |
| 5FL | 収納           | ホテル等-更衣室又は倉庫 | 1.13     | 2.9     | 水平 |                      |                      | OR-1:軽量コンクリート+XPS | 1.13         |        |            |                  |      |

## 重要なポイント

-   **総合的なエネルギー性能の課題**: 建物全体の一次エネルギー消費量は、適用される多くの基準（H28年4月以降、R6年4月以降、R4年10月以降の建築物エネルギー消費性能基準など）で基準値を上回っており、「非達成」と評価されています。
-   **PAL*の達成**: 年間熱負荷係数（PAL*）は、設計値410 MJ/(m²年)に対し基準値530 MJ/(m²年)であり、BPIは0.78で「達成」しています。外皮性能は比較的良好であると言えます。
-   **空調設備の高負荷**: エネルギー用途別のBEIを見ると、空調設備(BEI/AC: 2.24)が他の用途（換気、照明、給湯はBEIが1.00前後）に比べて著しく高く、建物全体のエネルギー消費を押し上げている主要因であると考えられます。
-   **詳細な計算内訳**: 空調、換気、照明、給湯の各設備について、一次・二次エネルギー消費量の詳細な内訳がエネルギー源別（電力、都市ガスなど）に示されており、省エネルギー対策の検討に活用できる情報が豊富です。
-   **通知とエラーの不在**: 計算結果において、いずれの項目でも通知やエラーは報告されておらず、入力データおよび計算プロセスに問題がないことを示唆しています。
